{
  "year": 2023,
  "days": 365,
  "q_ratio": 0.1,
  "base_rule": "kpx_actual_total_minus_noncentral_excluding_dispatchable_renewables_solar_wind",
  "base_total_mwh": 565378422.276715,
  "model_total_mwh": 565378422.276715,
  "total_rule": "actual_total_minus_noncentral_with_the_jeju_hvdc_flow_relocated_to_the_converter_buses",
  "jeju_hvdc": {
    "applied": true,
    "rule": "subtract_the_hourly_total_flow_from_A_distribute_the_remainder_by_bus_ratio_then_place_each_signed_flow_at_its_converter_bus",
    "sign_convention": "positive_mainland_to_jeju_is_load_at_the_converter_bus_negative_is_injection_kept_signed",
    "mainland_buses": {
      "HVDC1": 143,
      "HVDC2": 144,
      "HVDC3": 145
    },
    "lines": {
      "HVDC1": {
        "bus": 143,
        "mainland": "해남",
        "hours": 8760,
        "hours_with_flow": 8760,
        "forward_mwh": 580110.0880000017,
        "reverse_mwh": -21517.26400000002,
        "reverse_hours": 397,
        "max_mw": 114.697,
        "min_mw": -85.6,
        "first_flow_datetime": "2023-01-01 00:00",
        "net_mwh": 558592.8240000018
      },
      "HVDC2": {
        "bus": 144,
        "mainland": "진도",
        "hours": 8760,
        "hours_with_flow": 8760,
        "forward_mwh": 1209645.6960000019,
        "reverse_mwh": -0.7000000000000001,
        "reverse_hours": 4,
        "max_mw": 231.789,
        "min_mw": -0.2,
        "first_flow_datetime": "2023-01-01 00:00",
        "net_mwh": 1209644.996000002
      },
      "HVDC3": {
        "bus": 145,
        "mainland": "완도",
        "hours": 8760,
        "hours_with_flow": 0,
        "forward_mwh": 0.0,
        "reverse_mwh": 0.0,
        "reverse_hours": 0,
        "max_mw": null,
        "min_mw": null,
        "first_flow_datetime": null,
        "net_mwh": 0.0
      }
    },
    "relocated_mwh": 1768237.82,
    "negative_bus_demand_hours": {
      "143": 3
    },
    "balance": "sum_over_buses_equals_actual_total_minus_noncentral"
  },
  "jeju_demand_reference": {
    "subtracted": false,
    "role": "reported_only_the_model_uses_the_interconnector_flow_as_jeju_demand",
    "source": "kpx_hourly_jeju_generation_side_demand_including_market_solar",
    "total_mwh": 6321230.836,
    "hours": 8760,
    "max_mw": 1096.434,
    "min_mw": 464.836,
    "jeju_self_generation_mwh": 4552993.016,
    "note": "actual_jeju_demand_is_reference_only_the_model_jeju_demand_is_the_relocated_interconnector_flow"
  }
}
